- 波过程: 微秒到毫秒
- 电磁暂态过程: 毫秒到秒
- 机电暂态过程: 秒到分钟

## 3.1 潮流分析的基本知识点
潮流计算的任务: 针对具体的电力网络结构, 根据给定的负荷功率和电源母线电压, 计算网络中各节点的电压和各支路中的功率及功率损耗.

电分里面电阻是改不了的

有功流向看相位不看大小, 无功流向电压高低不看相位

### 经济分布
1. 两端供电网(含环网)供载功率的经济分布: 电力网功率的经济分布是指电力网的总有功功率损耗最小的功率分布.
2. 均一网的自然与经济分布: 均一网: 指电压等级相同, 导线的截面积, 线间几何均距相同的电力网. 均一网是指各段的电抗和电阻的比值都相等的电力网络.均一网的自然分布就是经济分布

潮流调控的目的: 调整电力网功率的自然分布为经济分布

潮流调控方法:

1. 改变电网参数
    - 线路串联电容器
2. 改变循环功率
    - 纵向串联电动势主要产生强迫功率的无功部分
    - 横向串联附加电动势主要产生强迫功率的有功部分
    - 换句话说, 改变电压的大小(相当于改变纵向串联电动势)主要改变无功功率分布; 改变电压的相位(相当于改变横向串联电动势)主要改变有功功率分布.
    - 系统的某些节点的功率是由两侧向其流动, 这种节点称为功率分点.
    - 网络中有功损耗最小的功率分布取决于**电阻**

考核电力系统运行经济性的两个指标是: 煤耗率和网损率

### 3.2 电力网的电压降和功率损耗
**电压降落: 电力网任意两点电压的矢量差(向量差)**

实部称为电压降落的纵分量:
$$
\Delta U_\phi = \frac{P_{2\phi} R + Q_{2\phi}X}{U_{2\phi}}
$$

虚部称为电压降落的横分量:
$$
\delta U = \frac{P_{2\phi}X - Q_{2\phi}R}{U_{2\phi}}
$$

电压损耗为首末端电压幅值之差

高压输电系统中, 电压降落的纵分量$\Delta U$主要取决于元件中所输送的无功功率, 电压降落的横分量$\delta U$主要取决于元件中所输送的有功功率.

元件两端电压的大小之差主要取决于无功功率, 而两端电压的相角之差主要取决于有功功率

#### 一般线路首末端电压的分析
当$Q_2 > 0$时, 即为感性无功时, $U_1 > U_2$, $\delta$为负
当$Q_2 < 0$时, 即为容性无功时, $U_1 < U_2$, $\delta$为正.

线路带有功负荷时, 总有始端电压高于末端 线路首端电压超前末端电压, $P_2$越大, 始端电压高出末端电压就越大. 首端超前末端.

P, R, Q, X中只有Q可以是负数

当$P_2 R + Q_2 X > 0$ 时, $U_1 > U_2$; 当$P_2 R + Q_2 X < 0$ 时, $U_1 < U_2$. 当$P_2 R + Q_2 X = 0$时, $U_1 = U_2$.

规程规定: 电力网正常运行时的最大电压损耗一般不应超过10%; 故障运行一般不超过15%~20%.

偏移是一个点, 损耗是一段.
$$
m\% = \frac{U - U_N}{U_N} \times 100\%
$$

#### 电力网的功率损耗
当线路流过电流或功率时, 输电线路的电阻和电抗上必然产生功率损耗.

可见输电线路并联支路损耗的是容性无功功率, 即发出感性无功功率, 它的大小与所加电压的**平方**成正比, 而与线路流过的负荷无直接关系, 即使线路空载, 也会存在这一功率, 所以这一功率称为充电功率.

即使输电线路不输送有功, 同样会才能在有功功率的损耗. 在电力系统中无功功率一般采取就地平衡的原则, 避免远距离输送无功功率.

**在超高压网中线路末端常接有并联电抗器, 是为在线路空载或轻载时吸收充电功率**

#### 串联电容和串联电抗的作用:

- 电抗器
    - 并联
        1. 降低电压(U↓) → 消耗感性无功
        2. 限制潜供电流
    - 串联
        1. 限制短路电流($I_d$ ↓ - $\frac{E}{X}$, $\frac{E}{X_1 + X_2}$)
        2. 维持母线电压, $60%U_N ~ 70%U_N$
- 电容器
    - 并联
        - $\cos \phi$ ↑ → $\frac{\phi}{\sqrt{P^2 + (Q-Q_R)^2}}$
        - $U$ ↑ → $\Delta U = \frac{PR + (Q-Q_C)X}{U}$
    - 串联
        1. 潮流调控
        2. $(10 - 110kV) U$ ↑ → $\frac{PR+Q(X - X_C)}{U}$
        3. 220kV 以上提高传输容量和稳定性 $\frac{E_q \cdot U}{X_{\sum}}$

说明当输电线路 $U_1, U_2$一定时, $P_2$的大小由$U_1, U_2$之间的功角决定. 当$U_1$超前$U_2$时, $\delta > 0, P_2 > 0$, 即有功功率从电压向量超前的端点流向电压向量滞后的端点

无功功率从电压幅值高的一段流向电压幅值低的一端.

## 3.3 变压器的损耗

### 变压器功率损耗的计算
变压器的功率损耗中一部分是通过的负荷平方成正比的损耗, 另一部分为负荷无关的分量.

满载:

$$
Q_{\text{并}} = U^2_N \cdot B_T = U^2_N \times \frac{I_0 \% S_N}{100U^2_N} = \frac{I_0 \%}{100} S_N
$$

$$
Q_{\text{串}} = \frac{U_N \%}{100} S_N ?
$$

## 3.4 辐射形电力网的潮流计算
负荷只能从一个方向得到电源的电力网称为辐射形电力网, 也成为开式网

辐射形电力网, 末端电位一定滞后于首端电位

潮流计算一般分为两种:

1. 已知同一点电压和功率的潮流计算
2. 已知不同点电压和功率的潮流分布计算

辐射形网路中潮流是不加控制也无法控制的, 它们完全取决于各负荷点的**负荷**; 环形网络中, 环式网络的潮流, 如不采取附加措施, 就按**阻抗**分布, 因而也是无法控制的. 

**变电所的运算电荷**: 等于其低压母线负荷加上变压器的总功率损耗, 再加上高压母线上的负荷和与高压母线相连的所有线路**电容功率的一半**

### 已知同一点电压和功率的潮流计算(掌握)

潮流计算步骤: 

1. 先设末端电压为网络的额定电压, 然后按已知同一点电压和功率的方法进行功率分布计算. 在这一步的计算中认为除手段电压外, **其他节点电压均为网络额定电压, 不必进行电压降落的计算**
2. 用求得的始端功率和已知始端电压进行电压分布计算. **在要求精确的场合可以不断地进行迭代直至满足要求**

变压器已知始端求末端:
$$
\dot{U_2} = \dot{U_1} - \frac{PR + QX}{U_1} - j \frac{PX-QR}{U_1}
$$
变压器已知末端求首端:
$$
\dot{U_1} = \dot{U_2} + d \dot{U_T} = \dot{U_2} + \frac{P'_T R_T + Q'_T X_T}{U_2} + j \frac{P'_T X_T + Q'_T R_T}{U_2}
$$

#### 环形网络的潮流计算

同一电压等级的环网中无循环功率
$$
z_{12} \overset{\ast}{S_a} + z_{23} (\overset{\ast}{S_a} - \overset{\ast}{S_2}) + z_{31}(\overset{\ast}{S_a} - \overset{\ast}{S_2} - \overset{\ast}{S_3}) = 0
$$

$$
\widetilde{S_1} = \frac{\widetilde{S}_a (\overset{\ast}{Z_2} + \overset{\ast}{Z_3}) + \widetilde{S}_b \overset{\ast}{Z_3}}{\overset{\ast}{Z_1} + \overset{\ast}{Z_2} + \overset{\ast}{Z_3}} + \frac{U_N d \overset{\ast}{U}_{AB}}{\overset{\ast}{Z_1} + \overset{\ast}{Z_2} + \overset{\ast}{Z_3}}
$$

其中$\frac{\widetilde{S}_a (\overset{\ast}{Z_2} + \overset{\ast}{Z_3}) + \widetilde{S}_b \overset{\ast}{Z_3}}{\overset{\ast}{Z_1} + \overset{\ast}{Z_2} + \overset{\ast}{Z_3}}$ 是力矩公式, $\frac{U_N d \overset{\ast}{U}_{AB}}{\overset{\ast}{Z_1} + \overset{\ast}{Z_2} + \overset{\ast}{Z_3}}$是循环功率

由式可见, 电源输出功率由两部分组成: 

1. 第一部分与运算功率和线路阻抗大小有关, 称供载功率.
2. 第二部分与运算功率无关, 只与两端电源电压差和线路阻抗有关, 实质上是两端电源电压差产生的循环功率. 如果两端电源电压差为零或是由一个电源供电的环形网络, 则循环功率为零.

循环功率在网络中是向一个方向流动, 并没有影响负荷的功率, 仅改变了网络中的功率分布情况. 

功率分点在一般情况下, 总是该电力网络中的最低电压点, 可在功率分点将环网或两端供电网络解开, 视为两个开式网络

#### 循环功率

1. 定义: $\frac{U_N d\dot{U_{AB}}}{\dot{Z_{\sum}}}$
2. 作用: 改变功率分布
3. 产生原因
    - 环网有压差
    - 两台变比不同的变压器并联
4. 方向 → 从电压高 → 低
5. 其他
    - 升压 变比大的带的功率多
    - 降压 变比小的带的功率多(k > 1 ?)

## 3.5 电力系统中的电能损耗计算

最常用的方法是利用最大负荷损耗时间法来近似计算电能损耗.

最大负荷损耗时间$\tau$的定义: 如果在$\tau$小时内装置按最大负荷持续运行, 则所消耗的电能恰好等于一年时间范围内线路按实际负荷曲线所损耗的电能.

$\tau_\max$与负荷曲线的形状有关, $T_\max$愈大则$\tau_\max$也愈大, 且$\tau_\max < T_\max$. 

而且功率因数愈低, 则无功功率对整个$\Delta A$的影响愈大, 所以$\tau_\max$增大的趋势也愈明显.

#### 变压器并联运行的优点

1. 可以满足容量需求
2. 提高供电的可靠性
3. 提高供电的经济性

#### 并联运行的各变压器必须具备下列三个条件

1. 变压器一, 二次侧的额定电压应相等, 即变比相同
2. 各变压器的连接组别相同
3. 各变压器的短路阻抗(短路电压)的标幺值相等, 且短路阻抗角也相等.

联接组相同的条件必须严格保证.

容量没要求, 容量比一般不大于3(考虑到寿命均衡)

## 3.6 复杂电力系统潮流计算

1. 节点电压方程
2. 回路电流方程
3. 割集方程

等值电路的制定: 

1. 等值电路中所有参数均已标幺值表示(功率, 电压, 电流和阻抗)
2. **输电线路和变压器均采用$\pi$型等值电路**
3. 负荷可用恒定功率处理, 也可以用等值阻抗, 导纳和其他模型处理
4. 所有有功电源和无功电源均为流入母线为正. 而作为恒定功率处理的负荷均从母线抽取功率.
5. **给节点编号时, 大地节点作为参考节点, 规定其编号为0**

可解决电力系统实际运行中, 变压器变比调整后重新归算元件参数的标幺值问题; 可避开环形网络中变压器变比不匹配产生的难以归算参数的问题等

而$\pi$形等值电路中的三个阻抗或导纳与变压器本身参数都有关系, 但却没有明确的物理意义, 既不表示其阻抗, 也不表示其导纳

由三母线系统推广到有n个木县的系统, n节点系统的导纳矩阵表示的节点方程为: 
$$
\left[
\begin{matrix}
\dot{I_1} \\
\dot{I_2} \\
\vdots \\
\dot{I_i} \\
\vdots \\
\dot{I_j} \\
\vdots \\
\dot{I_n} \\
\end{matrix}
\right]
=
\left[
\begin{matrix}
\dot{Y_{11}} & \dot{Y_{12}} & \dots & \dot{Y_{1i}} & \dots & \dot{Y_{1j}} & \dots & \dot{Y_{1n}} \\
\dot{Y_{21}} & \dot{Y_{22}} & \dots & \dot{Y_{2i}} & \dots & \dot{Y_{2j}} & \dots & \dot{Y_{2n}} \\
\vdots & \vdots & \dots & \vdots & \dots & \vdots & \dots & \vdots \\
\dot{Y_{i1}} & \dot{Y_{i2}} & \dots & \dot{Y_{ii}} & \dots & \dot{Y_{ij}} & \dots & \dot{Y_{in}} \\
\vdots & \vdots & \dots & \vdots & \dots & \vdots & \dots & \vdots \\
\dot{Y_{j1}} & \dot{Y_{j2}} & \dots & \dot{Y_{ji}} & \dots & \dot{Y_{jj}} & \dots & \dot{Y_{jn}} \\
\vdots & \vdots & \dots & \vdots & \dots & \vdots & \dots & \vdots \\
\dot{Y_{n1}} & \dot{Y_{n2}} & \dots & \dot{Y_{ni}} & \dots & \dot{Y_{nj}} & \dots & \dot{Y_{nn}} \\
\end{matrix}
\right]

\left[
\begin{matrix}
\dot{U_1} \\
\dot{U_2} \\
\vdots \\
\dot{U_i} \\
\vdots \\
\dot{U_j} \\
\vdots \\
\dot{U_n} \\
\end{matrix}
\right]
$$
导纳矩阵中各导纳值的确定: 节点$i$加电压($U_i = 1$), 其他点均接地时$U_i - U_N = 0(i \neq j ?)$

电力网导纳矩阵的特点:

1. 为$n \times n$阶矩阵, 其对角元素和非对角元素可以分别/直接求得. 由于存在接地支路, 它通常为非奇异矩阵(行列式不为零).
2. 每一排非对角元素$Y_{ij}$是节点$i$和节点$j$之间支路导纳的负值. 当$i$和$j$之间没有直接联系时$Y_{ij} = 0$. 在实际电力系统中, 每一节点平均与 $3 \sim 5$个相邻节点有直接联系, 故导纳矩阵为系数矩阵;
3. 为对称矩阵. 对角元就等于该节点所连接导纳的总和, $y_{22} = y_{20} + y_{21} + y_{23}$, 因此与没有接地支路的节点对应的行或列中, 对角元素为非对角元素和的负值.

阻抗矩阵中各阻抗值的确定:

在节点$i$**注入一单位电流**, 其余**节点均开路**时, **节点阻抗矩阵的自阻抗$Z_{ij}$等于此时电压$i$的电压值, 即$Z_{ii} = U_i$**, $Z_{ii}$也可以看成是其他节点开路时, 节点$i$对地的等值阻抗, 节点阻抗矩阵的互阻抗$Z_{ij}$等于此时节点$j$的电压值, 即$Z_{ij} = Z_{ji} = U_j$, 一般情况下, $Z_{ii} > Z_{ij}$.

电力网阻抗矩阵的特点如下

1.  为$n \times n$阶复数矩阵, $Z_{ij} = Z_{ji}$, 为对称矩阵
2. 当节点$i$注入单位电流时, $U_j \neq 0, j = 1,\ldots \ldots n, j \neq i$, 所以$U_{ij} \neq 0$, 阻抗矩阵为满阵. 
3. 如果略去网络中的全部接地支路, 则阻抗矩阵元素都是无穷大
4. 阻抗矩阵不能通过网络图直接得到, 必须通过导纳矩阵求逆或其他方式形成

#### 电力系统的功率方程

变量的分类

1. 不可控变量(扰动变量)
2. 控制变量
3. 状态变量: 节点(或母线) 电压的大小和相位角时受控制变量控制的因变量

电力系统的每个节点上有4个变量: 

1. 节点注入有功功率P; 
2. 节点注入无功功率Q; 
3. 节点电压实部; 
4. 节点电压虚部(或是电压的幅值和相角)

在潮流计算中常把节点分成三类:

1. $PQ$节点: 一直节点有功功率$P_i$和无功功率$Q_i$包括电源和负荷的, 求节点的电压幅值和角度. 这种节点对应于实际系统中的纯负荷节点和按给定有功, 无功功率发电的发电厂母线和没有其他电源的变电所母线, 以及联络节点(注入的有功和无功都等于零). 降压变压所母线(负荷节点), 固定出力的发电厂母线.
2. $PV$节点: 已知节点的有功功率$P_i$和需要维持的电压幅值$U_i$, 待求的时节点的无功功率$Q_i$和电压角度$\delta_i$. 这种节点对应于给定发电机有功出力并控制发电机母线的发电厂母线及装有无功补偿装置的变电站母线. 电力系统中有一定无功功率储备的发电厂和有一定无功功率电源的变电所母线都可选作为$PV$节点. 有一定无功电源的降压变电所母线, 有一定储备的发电厂母线.
3. 平衡节点: 用来平衡全系统的功率. 在平衡节点上, 电压幅值取$U = 1$, 角度为$0$. 一般一个系统中只设一个平衡节点.

$PQ$节点是大量的; $PV$节点较少, 甚至可能没有.

各节点数量:

| $PQ$节点 | $PV$节点           | 平衡节点 |
| -------- | ------------------ | -------- |
| 大量     | 较少, 甚至可能没有 | 一个     |

PV 和 PQ 是可以相互转化的, 
无功越限 PV 转 PQ

#### 典型的复杂潮流算法特点

##### 高斯-赛德尔迭代法

原理简单, 但收敛速度慢; 导纳矩阵是高密度系数矩阵占用内存小, 病态条件系统, 具有一阶收敛, 阻抗矩阵法的收敛性要比导纳矩阵法的收敛性号. 收敛困难.

##### 牛顿-拉夫逊迭代法

如果初值的选择得及近期精确解, 迭代过程将迅速收敛(二阶收敛); 

**中间有大量公式待写**

雅可比矩阵也是稀疏矩阵, 但不是对称矩阵.

雅可比矩阵中的诸元素是节点电压的函数(都是偏导数), 在迭代过程中随电压的变化而不断变化; 雅可比矩阵是稀疏矩阵

##### P-Q分解法

在牛顿-拉夫逊法潮流计算的基础上, 结合电力系统的特点进行改进和简化

计及电力网络中阁员简单的电抗一般远大于电阻(适用于110kV及以上的电压)

节点之间的相位差不宜过大,

且都是在迭代过程中保持不变的对称矩阵

一般情况下, 采用P-Q分解法计算时的迭代次数比牛顿-拉夫逊法的迭代次数多, 但每次迭代所需要的时间比牛顿-拉夫逊法的时间少, 因此总的计算速度仍然是P-Q分解法快. 精度一致.

P-Q分解法的特点

1. 用一个$n-1$阶和$m-1$阶线性方程组来代替原有的$n+m-2$阶线性方程组;
2. 修正返程的稀疏矩阵是对称常数矩阵
3. 具有线性收敛性

![1143cf31ae8571db55cbb53a5ce1b89f.png](en-resource://database/17416:1)

|      | PQ   | PV   |
| ---- | ---- | ---- |
| n    | m-1  | n-m  |
|直角|2(m-1)+2(n-m) =  2n-2||
|极坐标|2(m-1) + n-m = n+m-2||