## 6.1 短路的基本知识

短路的定义: 短路就是指相与相或相与地之间发生不正常通路的情况

关注一下穿越电抗

一般情况下三相短路电流时最大的, 单相短路是最容易发生的短路故障

由不对称短路故障产生的不平衡电流(零序电流)所产生的磁通会危及邻近的通讯线路

电力系统可采取的限流措施

1. 提高电力系统的电压等级
2. 直流输电
3. **在电力系统主网加强联系后, 将次级电网解环运行**
4. 在允许的范围内, 增大系统的零序阻抗, 例如采用不带第三绕组或第三绕组为Y接线的全星形自耦变压器, 减少变压器的接地点等.

发电厂和变电所中可采取的限流措施

1. 发电厂中, 在发电机电压母线分段回路中安装电抗器.
2. **变压器分列运行**
3. 变电所中, 在变压器回路中装设分裂电抗器或电抗器.
4. 采用低压侧为分裂绕组的变压器.
5. 出线上装设电抗器

终端变电所中可采取的限流措施

1. 变压器分列运行
2. 采用高阻抗变压器
3. 在变压器回路中装设电抗器
4. 采用小容量变压器($X_T = \frac{U_a \%}{100} \times \frac{U^2_N}{S_N}$, $S_N$越小阻抗越大)

**短路电流的计算目的: 进行继电保护设计和整定; 为了选择电气设备, 检验电器设备的热稳定性和动稳定性; 进行接线方案的比较和选择.**

## 6.2 无限大功率电源供电的三相短路电流分析

无限大功率电源的定义: 无论由此电源供电的网络中发生什么扰动, 电源的电压幅值和频率均为恒定, 且内阻为0的电源

若供电电源的内阻抗小于短路回路总阻抗的10%时, 则可认为供电电源为无限大功率电源

若降压变压器的容量小于电源容量的3%, 便可认为该电源为无限大功率电源

什么样的电源可以近似看成无限大功率电源: 很多个发电机并联

直流分量平分短路电流的包络线.

周期分量幅值:
$$
I_{pm} = \frac{U_m}{\sqrt{R^2 + (\omega L)^2}}
$$
$\phi = \arctan(\frac{\omega L}{R})$为短路阻抗角, 在电感性的电路中, 短路前后电流不能突变

由无限大功率电源供电的电路的短路电流在暂态情况下包含两个分量; 交流分量和直流分量. 前者属于强制电流, 也是回路的稳态电流, 其值取决于电源电压的贿赂阻抗, 他的幅值在暂态过程中不变, 后者属于自由分量, 是为保持电感性电路中磁链和电流不能突变而出现的分量, 他是属于暂态过程中以时间常数$T_a$按指数规律衰减, 最后衰减为0.

三相短路电流的稳态分量分别为三个幅值相等, 相位角相差120°的交流分量. 每相短路电流中包含有逐渐衰减的直流分量. 显然, 三个直流分量电流在每个时刻都不相等, 且有$\dot{i}_{aa0} + \dot{i}_{ba0} + \dot{i}_{ca0} = 0$(矢量和为零)

由于存在直流分量, 短路后将出现比短路电流交流分量幅值还大的短路电流最大瞬时值, 此电流就成为短路冲击电流. 短路电流在电气设备中产生的电动力与短路冲击电流的**平方**成正比. 为了校验电器设备的动稳定度, 必须计算短路冲击电流.

若短路前空载, 短路时电源电压正好过零, 即$a = 0$, 且电路为纯电感电路时($\phi = 90 ℃$), 短路瞬时直流分量由最大的起始值, 即等于交流分量的幅值. 此时A相的冲击电流最大.

短路电流的最大值约在短路后的$\frac{T}{2}$时刻出现.
$$
K_M = 1 + e^{\frac{-0.01}{T_a}}
$$
$K_M$: 冲击系数, 表示冲击电流为短路电流交流分量**幅值**的倍数.

冲击系数的变化范围: $1 \leq K_M \leq 2$

$i_{sh} = 2.55I'$, 其中: $I'$为有效值

短路电流最大有效值的作用: 校验断路器的断流能力.

## 6.3 电力系统三相短路的实用计算

在工程实际问题中, 多数情况下只需计算短路瞬间的短路电流基波交流分量的起始值($I_{pm}$的有效值).

在短路计算中采用的假设:

1. 所有发电机的电动势均同相位;
2. 发电机的等值电势为: $E'' = \dot{U} + j \dot{I} X''_d$或者是$\dot{E'} = \dot{U} + j \dot{I} X'_d$近似计算为避免正常运行方式的计算, 在标幺值计算时, 电动势的模值还可以近似取1;
3. 不计磁路饱和, 认为系统各元件为线性元件, 可采用叠加原理;
   - 测量用互感器要求饱和点要低
   - 保护用互感器要求饱和点要高
4. 在短路电流的计算中, 可以在多数情况下不考虑负荷; 若短路点附近有大容量电动机, 在短路后瞬时, 电动势由于机械和电磁惯性的作用, 也会送出短路电流, 需要计及其对短路电流的影响.
5. 忽略元件的电阻及并联支路, 只考虑元件的感抗; 但当电阻大于三分之一的电抗时不能忽略. 在标幺值运算中采用近似方法, 即不考虑变压器的实际变比, 而认为变压器变比均为平均额定电压之比.
6. 系统中的短路为金属性短路(短路点电压为零).

### 电抗标幺值在近似计算

1. 发电机: $X_{G \ast} = X_{GN} \times \frac{S_B}{S_{GN}}$, $X_{GN}$是标幺值
2. 变压器: $X_{T \ast} = \frac{U_K \%}{100} \times \frac{S_B}{S_{TN}}$
3. 电抗器: $X_{R \ast} = \frac{X_R \%}{100} \times  \frac{U_RN}{\sqrt{3}I_{RN}} \times \frac{S_B}{U^2_B}$
4. 线路: $X_\ast = X_l \times \frac{S_B}{U^2_B}$

### 短路电流交流分量起始值的计算

输入阻抗倒数就是短路点短路电流的标幺值.

电源和短路点直接相连的电抗称之为电源对短路点的转移阻抗.

计算电抗: 指的是以发电机额定容量, 额定电压为基准的电抗, 只用于运算曲线.

短路容量: 等于该点短路时的短路电流诚意$\sqrt{3}$再乘以该点短路**前**的额定电压

短路容量的作用:

1. 大小反映了该点短路时短路电流的大小;
2. 同时也反映了该点输入阻抗的大小.

应用运算曲线计算任意时刻短路点的短路电流(交流分量有效值)

发电机对短路点的电器距离(指的是电抗大小或者说阻抗大小)

## 6.4 电力系统不对称短路的分析和计算

分析不对称短路的方法: 对称分量法

- 正序分量: 大小相等, 相位彼此差120°, 相序和正常运行方式一致;
- 负序分量: 大小相等, 相位彼此差120°, 相序和正常运行方式相反;
- 零序分量: 大小相等, 相位相同

在三相系统中三相线电压之和恒等于零, **故线电压中没有零序分量**.

在星形连接方式中零序电流必须以中性线(地线)作为通路, 且中性线中的零序电流为一相零序电流的三倍
$$
\begin{equation}\begin{aligned}
I = \dot{I_a} + \dot{I_b} + \dot{I_c} =& \dot{I}_{a_1} + \dot{I}_{a_2} + \dot{I}_{a_0} \\
+& \dot{I}_{b_1} + \dot{I}_{b_2} + \dot{I}_{b_0} \\
+& \dot{I}_{c_1} + \dot{I}_{c_2} + \dot{I}_{c_0} = 3I_0
\end{aligned}\end{equation}
$$

$$
I_{a_1} + I_{b_1} + I_{c_1} = 0
$$

$$
I_{a_2} + I_{b_2} + I_{c_2} = 0
$$

### 电力系统各元件的零序阻抗

- 序阻抗: 施加在元件端点的某序电压与流过该序电流的比值
- 正序阻抗: 是各元件在正常对称运行状态下和三相短路状态下的电抗.
- 负序阻抗: 具有静止磁耦合的元件, 正序电抗和负序电抗相等(变压器, 输电线, 并联电抗器).
- 发电机等旋转元件, 负序电抗和正序电抗不等.

$X_0 = (0.15 \sim 0.6)X''_d$, $X''_d$是正序

影响因素: 土壤的导电率, 地回线等值深度, 输电线路有无架空地线, 是否双回线.

特点: 输电线路的零序电抗大于正序电抗.

架空地线: 避雷线

当平行相近架设的双回线路无避雷线三相架空电力线路中, 通过了方向相同的零序电流时, 不仅第一回路的任意两相对第三相的互感产生了**助磁作用**, 而且第二回路的三相线路也对第一回路的第三相产生的助磁作用, 这就使线路的零序阻抗进一步增大. (零序回路包括了大地电阻)

由于避雷线中零序电流的**去磁**作用, 地线电流产生的互感磁通将使与导线交链的总磁通明显减小, 从而减小输电线路的等值零序电抗, 避雷线距导线越近, 这种去磁作用就越大.

输电线路零序阻抗的表达式: $z_{m0} = (R_a + 3 R_g + j0.4335 \lg \frac{D_g}{D_S})$

$D_S = \frac{660}{\sqrt{fr}}$等值深度, 和土壤的导电率有关; $D_S$导线的几何均距. 导线距离变大, 零序阻抗变小.

$X_) = X_{T1} + \frac{X_{T2}X_{m0}}{X_{T2}+X_{m0}}$, $X_{m0}$: 零序励磁电抗.

$X_0 = X_{T1} + X_{m0}$

### 电力系统的各序等值网络

1. 正序网络: 通常用于计算对称三相短路的网络
2. 负序网络: 网络连接和正序网络相同
3. 零序网络: 
   1. 受变压器的接法和中性点接地的方式对网络中零序电流的分布及零序网络的结构由决定性的影响;
   2. 不同地点发生不对称故障, 零序电流分布和零序网络结构也不相同;
   3. 单相等值电路中, 中性点接地的阻抗要取实际值的3倍.

边界条件: 
$$
\begin{equation}
\left.
\begin{array}
\dot{U}_{fa} = 0 & \\
\dot{I}_{fb} = \dot{I}_{fc} = 0 & \\
\end{array}
\right\}
\end{equation}
$$
将电压用正序, 负序, 零序分量表示为: $\dot{U_a} = \dot{U}_{fa1} + \dot{U}_{fa2} + \dot{U}_{fa0}$

相电流的各序分量为:
$$
\begin{equation}

\left[ 
\begin{matrix}
\dot{I}_{fa1} \\
\dot{I}_{fa2} \\
\dot{I}_{fa0} \\
\end{matrix}
\right]

= \frac{1}{3}

\left[ 
\begin{matrix}
1 & a & a^2 \\
1 & a^2 & a \\
1 & 1 & 1 \\
\end{matrix}
\right]
\left[ 
\begin{matrix}
\dot{I}_{fa} \\
0 \\
0 \\
\end{matrix}
\right]

= \frac{\dot{I}_{fa}}{3}

\left[ 
\begin{matrix}
1 \\
1 \\
1 \\
\end{matrix}
\right]

\end{equation}
$$
用序分量表示的短路点边界条件为:
$$
\begin{equation}
\left.
\begin{array}
\dot{U}_{fa1} + \dot{U}_{fa2} + \dot{U}_{fa0} = 0 & \\
\dot{I}_{fa1} = \dot{I}_{fa2} = \dot{I}_{fa0} = \frac{1}{3} \dot{I}_{fa} & \\
\end{array}
\right\}
\end{equation}
$$

$$
I_f = 3 I_{f1}
$$

$$
I^{(3)}_f = \frac{E}{X_1}
$$

$$
I^{(1)}_f = \frac{3E}{X_1 + X_2 + X_0}
$$

当$k_0 < 1$也就是$x_0 < x_1$, 非故障相电压较正常时有些下降.

$k_0 = 1$. 也就是$x_0 = x_1$, $U_{fb0} = U_{fb}$, $U_{fc0} = U_{fc}$, 故障后相电压不变.

$k_0 = 1$, 也就是$x_0 > x_1$故障时非故障相电压较正常时升高, 最严重的情况是$x_0 = \infty$, 相当于中性线不接地系统发生单相接地短路时, 中性点电位升至相电压, 而非故障相电压升至线电压.

短路点的边界条件为:

$\dot{I}_{fa} = 0, \dot{I}_{fb} = - \dot{I}_{fc}$

序分量表示的边界条件为:

$\dot{I}_{fa1} = - \dot{I}_{fa2}$

$\dot{I}_{fa0} = 0$, $\dot{U}_{fa1} = \dot{U}_{fa2}$

两相短路相当于将两相并联

从复合序网可以直接求出正, 负序电流分量为:
$$
\dot{I}_{fa1} = - \dot{I}_{fa2} = \frac{\dot{U}_{fa(0)}}{j(x_{1 \sum} + x_{2 \sum})}
$$
$\dot{U}_{fa(0)}$ 意义同 $E$

对于两相短路来说, 非故障相的电压和故障相电压的关系: 非故障相的电压时正序电压的2倍, 并于短路前正常的电压相等; 故障相电压时非故障相的0.5倍, 方向与非故障相的方向相反.

连接方式指的是端口

短路点的各序电流可得:
$$
\dot{I}_{fa1} = \frac{\dot{U}_{fa(0)}}{j(x_{1 \sum} + \frac{x_{2 \sum} x_{0 \sum}}{x_{2 \sum} + x_{0 \sum}})} \dot{I}_{fa2} = - \frac{x_{0 \sum}}{x_{2 \sum} + x_{0 \sum}} \dot{I}_{fa1}
$$

$$
\dot{I}_{fa0} = - \frac{x_{2 \sum}}{x_{2 \sum} + x_{0 \sum}} \dot{I}_{fa1}
$$

$$
I_{f2} = - \frac{x_0}{x_2 + x_0} \cdot I_{f1}
$$

当$k_0 = 0, I_{fp} = I_{fc} = \sqrt{3}I^{(3)}_f$

当$k_0 = 1, I_{fb} = I_{fc} = I^{(3)}_f$

当$k_0 = \infty , I_{fb} = I_{fc} = \frac{\sqrt{3}}{2} I^{(3)}_f$

对于中性点不接地系统, 非故障相电压升高最多, 为正常电压的1.5倍, 但是仍小于单相接地时的电压的升高. 正常是$\sqrt{3}$倍

### 6.4.3

1. 写序网络
2. 根据短路类型连接序网络
3. 求$I_{f1}$
4. $I_f = M I_{f1}$



~~令$k_0 = 0$, 两相接地短路电流等于~~
$$
\begin{equation}\begin{aligned}
f^{(1)}: \ X_\Delta =& X_2 +X_0 &M =& 3 \\
f^{(2)}: \ X_\Delta =& X_2 &M =& \sqrt{3} \\
f^{(1d)}: \ X_\Delta =& X_0 // X_2 &M =& \sqrt{3}\sqrt{1 - \frac{X_0 X_2}{(X_0 + X_2)^2}} \\
f^{(3)}: \ X_\Delta =& 0 &M =& 1
\end{aligned}\end{equation}
$$

$$
\begin{equation}\begin{aligned}
f^{(1)} &= U_1 = E - I_{f1}X_1 = E - \frac{EX_1}{X_1 + X_2 + X_0} \\
f^{(2)} &= U_1 = E - I_{f1}X_1 = E - \frac{EX_1}{X_1 + X_2} \\
f^{(1,1)} &= U_1 = E - I_{f1}X_1 = E - \frac{EX_1}{X_1 + \frac{X_0 X_2}{X_2 + X_0}} \\
f^{(3)} &= U_1 = E - I_{f1}X_1 = E - \frac{E}{X_1} X_1 0 \\
\end{aligned}\end{equation}
$$

![1566698811415](W:\Node\moderras.github.io\_drafts\1566698811415.png)

![1566698991319](W:\Node\moderras.github.io\_drafts\1566698991319.png)

![1566699024518](W:\Node\moderras.github.io\_drafts\1566699024518.png)
$$
当 X_1 =X_2=X_3= 1 \\
\begin{equation}\begin{aligned}
I^{(1)}_f:& I_{f2} = I_{f1} = \frac{E}{X_1 + X_2 + X_0} = \frac{E}{3} \\
I^{(2)}_f:& I_{f2} = I_{f1} = \frac{E}{X_1 + X_2} = \frac{E}{2} \\
I^{(1.1)}_f:& I_{f2} = I_{f1} = \frac{E}{X_1 + \frac{X_2 X_0}{X_2 + X_0}} \times \frac{X_0}{X_0 + X_2} = \frac{E}{1 + \frac{1}{2}} \times \frac{1}{2} = \frac{E}{3} \\
I^{(3)}_f:& I_{f2} = 0 \\
\end{aligned}\end{equation}
$$

## 6.6 非全相运行的分析计算

成分:

定子: $I''$